<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.6.39">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="David Leitch">
<meta name="dcterms.date" content="2026-05-13">

<title>Incumbent data centre backup generator market: a briefing for would-be entrants</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="backup_gensets_incumbents_files/libs/clipboard/clipboard.min.js"></script>
<script src="backup_gensets_incumbents_files/libs/quarto-html/quarto.js"></script>
<script src="backup_gensets_incumbents_files/libs/quarto-html/popper.min.js"></script>
<script src="backup_gensets_incumbents_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="backup_gensets_incumbents_files/libs/quarto-html/anchor.min.js"></script>
<link href="backup_gensets_incumbents_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="backup_gensets_incumbents_files/libs/quarto-html/quarto-syntax-highlighting-e26003cea8cd680ca0c55a263523d882.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="backup_gensets_incumbents_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="backup_gensets_incumbents_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="backup_gensets_incumbents_files/libs/bootstrap/bootstrap-973236bd072d72a04ee9cd82dcc9cb29.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<meta name="quarto:status" content="draft">


</head>

<body class="fullcontent"><div id="quarto-draft-alert" class="alert alert-warning"><i class="bi bi-pencil-square"></i>Draft</div>

<div id="quarto-content" class="page-columns page-rows-contents page-layout-article">

<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Incumbent data centre backup generator market: a briefing for would-be entrants</h1>
  <div class="quarto-categories">
    <div class="quarto-category">Demand</div>
    <div class="quarto-category">Generation</div>
  </div>
  </div>



<div class="quarto-title-meta">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>David Leitch </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">May 13, 2026</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="why-this-note" class="level2">
<h2 class="anchored" data-anchor-id="why-this-note">Why this note</h2>
<p>The AI capex cycle has dragged diesel reciprocating gensets — a sleepy, oligopolised corner of heavy industrial equipment — into a structural growth story. Caterpillar’s Power &amp; Energy “sales to users” grew 37% in 2025, with power generation alone up 44% and exceeding $10 billion in revenue <span class="citation" data-cites="cat-q4-2025">[@cat-q4-2025]</span>. Cummins Power Systems, the segment that houses standby gensets, posted full-year 2025 revenue of $7.5 billion (+16%) at an EBITDA margin of 22.7% (+430 bp); the Q1 2026 margin print was 29.5% <span class="citation" data-cites="cummins-q4-2025 cummins-q1-2026">[@cummins-q4-2025; @cummins-q1-2026]</span>. Rolls-Royce mtu’s power generation orders into data centres grew almost 50% in 2024 and the Mankato, Minnesota plant is being more than doubled in output <span class="citation" data-cites="rr-mankato-2025">[@rr-mankato-2025]</span>.</p>
<p>The combination of (a) supply-constrained incumbents earning Power-Systems-segment EBITDA margins approaching 30%, (b) lead times that have stretched well into 2028, and (c) a customer base that is desperate, well-capitalised and willing to pre-pay, naturally invites the question of entry. This note maps the incumbents, their product, their geography, their lead times, indicative pricing and where new entrants might or might not have a chance.</p>
<p>A reminder on units. “kVA” is apparent power. “kW” is real power. At the data centre power factor assumption of 0.8, 1,000 kVA = 800 kW. Throughout, where an OEM quotes kVA, I have converted to kW. All generator ratings here are ISO 8528-1 ESP (Emergency Standby Power) unless flagged otherwise. ESP allows variable load up to 70% average load factor over 200 hr/yr; PRP (Prime) sits ~10% lower in continuous output; data centre operators frequently buy ESP and rely on EPA emergency-engine exemptions that keep them out of Tier 4 Final aftertreatment <span class="citation" data-cites="cummins-iso-8528 epa-tier4-guide">[@cummins-iso-8528; @epa-tier4-guide]</span>.</p>
</section>
<section id="the-product-landscape-who-sells-what-to-data-centres-at-1-mw" class="level2">
<h2 class="anchored" data-anchor-id="the-product-landscape-who-sells-what-to-data-centres-at-1-mw">The product landscape: who sells what to data centres at 1 MW+</h2>
<p>The market above 2 MW has effectively three serious vendors — Caterpillar, Cummins, Rolls-Royce mtu — plus Kohler/Rehlko at the upper end of the second tier, Mitsubishi (MHI) and Generac as price-positioned alternatives, and a long tail (FG Wilson/Perkins, Doosan, Hyundai Power Systems, Volvo Penta, John Deere) that essentially does not play above 2 MW for hyperscale standby. Wärtsilä occupies a different box — large gas reciprocating engines sold as prime power, not standby — and is included for context.</p>
<p><strong>Table 1. Data centre standby genset model lineup at 1 MW+</strong></p>
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 18%">
<col style="width: 17%">
<col style="width: 22%">
<col style="width: 22%">
<col style="width: 7%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: left;">Supplier</th>
<th style="text-align: left;">Lead model(s)</th>
<th style="text-align: left;">Engine family</th>
<th style="text-align: right;">Standby kW (60 Hz)</th>
<th style="text-align: right;">Standby kW (50 Hz)</th>
<th style="text-align: left;">Notes</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Caterpillar</td>
<td style="text-align: left;">3516E</td>
<td style="text-align: left;">78-litre V16</td>
<td style="text-align: right;">2,500–3,000</td>
<td style="text-align: right;">2,500–2,750</td>
<td style="text-align: left;">Workhorse; &gt;50% of new US DC builds.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Caterpillar</td>
<td style="text-align: left;">C175-16</td>
<td style="text-align: left;">85-litre V16 quad-turbo</td>
<td style="text-align: right;">2,500–3,100</td>
<td style="text-align: right;">2,200–2,800</td>
<td style="text-align: left;">Higher power density, newer architecture.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Caterpillar</td>
<td style="text-align: left;">C175-20</td>
<td style="text-align: left;">106-litre V20</td>
<td style="text-align: right;">up to 3,500</td>
<td style="text-align: right;">up to 3,250</td>
<td style="text-align: left;">Top of the diesel range.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Cummins</td>
<td style="text-align: left;">QSK60</td>
<td style="text-align: left;">60-litre V16</td>
<td style="text-align: right;">1,500–2,000</td>
<td style="text-align: right;">1,400–1,825</td>
<td style="text-align: left;">Mid-DC workhorse.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Cummins</td>
<td style="text-align: left;">QSK78</td>
<td style="text-align: left;">78-litre V18</td>
<td style="text-align: right;">2,500</td>
<td style="text-align: right;">2,500</td>
<td style="text-align: left;">Direct 3516E competitor.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Cummins</td>
<td style="text-align: left;">QSK95 / C3500 D6e</td>
<td style="text-align: left;">95-litre V16</td>
<td style="text-align: right;">2,750–3,500</td>
<td style="text-align: right;">2,500–3,250</td>
<td style="text-align: left;">“Centum” series; capacity doubled in 2025.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Cummins</td>
<td style="text-align: left;">S17 (new)</td>
<td style="text-align: left;">17-litre V8</td>
<td style="text-align: right;">up to 1,000</td>
<td style="text-align: right;">~900</td>
<td style="text-align: left;">Launched 2025; clean-sheet small-footprint unit.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Rolls-Royce mtu</td>
<td style="text-align: left;">16V/20V 4000 DS series</td>
<td style="text-align: left;">76/95-litre</td>
<td style="text-align: right;">2,250–3,250</td>
<td style="text-align: right;">2,000–3,200</td>
<td style="text-align: left;">Series 4000 is the DC mainstay; 20V4000 DS4000 hits 3,200 kW / 4,000 kVA.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Kohler / Rehlko</td>
<td style="text-align: left;">KD3000, KD3500, KD4000</td>
<td style="text-align: left;">78-95-litre</td>
<td style="text-align: right;">2,800, 3,500, 4,000</td>
<td style="text-align: right;">comparable</td>
<td style="text-align: left;">Engines sourced from Liebherr / Rolls-Royce / MTU collaboration.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Generac</td>
<td style="text-align: left;">SDMD2250–SDMD3250</td>
<td style="text-align: left;">65/87.5-litre Baudouin</td>
<td style="text-align: right;">2,250–3,250</td>
<td style="text-align: right;">2,000–3,000</td>
<td style="text-align: left;">Launched April 2025; Baudouin M55 engine.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Mitsubishi MHI</td>
<td style="text-align: left;">MGS-R series</td>
<td style="text-align: left;">50-60-litre S12/S16/S20</td>
<td style="text-align: right;">up to 2,000</td>
<td style="text-align: right;">up to 2,750 (kVA basis ~2,200 kW)</td>
<td style="text-align: left;">Built in Singapore; strong in APAC.</td>
</tr>
<tr class="even">
<td style="text-align: left;">FG Wilson / Perkins</td>
<td style="text-align: left;">P-series</td>
<td style="text-align: left;">Perkins 4006/4012</td>
<td style="text-align: right;">up to ~1,650</td>
<td style="text-align: right;">up to ~1,500</td>
<td style="text-align: left;">Sub-2 MW; not a serious DC hyperscale supplier.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">HD Hyundai Infracore (ex-Doosan)</td>
<td style="text-align: left;">DP/DX</td>
<td style="text-align: left;">Up to 30-litre</td>
<td style="text-align: right;">~625–900</td>
<td style="text-align: right;">~600–870</td>
<td style="text-align: left;">Edge/enterprise; not above 1 MW for DC standby.</td>
</tr>
</tbody>
</table>
<p><em>Source: OEM technical datasheets — Caterpillar <span class="citation" data-cites="cat-c175-spec cat-3516e-spec">[@cat-c175-spec; @cat-3516e-spec]</span>, Cummins <span class="citation" data-cites="cummins-qsk95 cummins-qsk60-pc3 cummins-s17">[@cummins-qsk95; @cummins-qsk60-pc3; @cummins-s17]</span>, Rolls-Royce mtu <span class="citation" data-cites="mtu-4000-spec mtu-20v4000-spec">[@mtu-4000-spec; @mtu-20v4000-spec]</span>, Kohler/Rehlko <span class="citation" data-cites="kohler-kd3500">[@kohler-kd3500]</span>, Generac <span class="citation" data-cites="generac-sdmd3250">[@generac-sdmd3250]</span>, MHI <span class="citation" data-cites="mhi-mgs-r">[@mhi-mgs-r]</span>. Where the OEM only publishes kVA, kW is at PF = 0.8.</em></p>
<p>A point Australian readers usually miss: published 50 Hz ratings are typically lower than 60 Hz ratings for the same engine. This is largely a function of running speed (1,500 vs 1,800 rpm) and the resulting thermal limits. For a given engine family, expect roughly 10-15% less output at 50 Hz. That is one reason Australian sites with the same nameplate MW capacity tend to need ~10% more units than US equivalents.</p>
</section>
<section id="market-share-roughly-knowable-never-precise" class="level2">
<h2 class="anchored" data-anchor-id="market-share-roughly-knowable-never-precise">Market share: roughly knowable, never precise</h2>
<p>There is no public source that surveys actual data centre genset deliveries by brand. Market-research firms (Mordor, Arizton, Fortune Business Insights, Research and Markets) publish numbers, but the methodology is opaque and the ranges differ enough that they should be treated as directional rather than authoritative. Frost &amp; Sullivan figures show Caterpillar with the largest data-centre standby share, Cummins second, Rolls-Royce mtu third — with one widely-cited but un-sourced trade-press claim of 42% / 24% / 21% <span class="citation" data-cites="mordor-dc-gen">[@mordor-dc-gen]</span>. I would not bet on those specific decimals; the directional ranking is reliable.</p>
<p><strong>Table 2. Indicative incumbent share of global data-centre standby genset shipments (&gt;1 MW)</strong></p>
<table class="caption-top table">
<colgroup>
<col style="width: 14%">
<col style="width: 25%">
<col style="width: 31%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: left;">Supplier</th>
<th style="text-align: right;">Indicative share</th>
<th style="text-align: left;">Geographic strength</th>
<th style="text-align: left;">Channel structure</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Caterpillar</td>
<td style="text-align: right;">35-45%</td>
<td style="text-align: left;">US (dominant), AU/NZ, ME, India</td>
<td style="text-align: left;">Dealer (WesTrac/EPSA, Foley, Boyd, Toromont)</td>
</tr>
<tr class="even">
<td style="text-align: left;">Cummins</td>
<td style="text-align: right;">20-30%</td>
<td style="text-align: left;">US, India, China, UK</td>
<td style="text-align: left;">Mixed direct + dealer</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Rolls-Royce mtu</td>
<td style="text-align: right;">15-25%</td>
<td style="text-align: left;">Germany, EU, growing US, AU via Penske</td>
<td style="text-align: left;">Distributor (AVK in EU, Penske in AU)</td>
</tr>
<tr class="even">
<td style="text-align: left;">Kohler / Rehlko</td>
<td style="text-align: right;">5-10%</td>
<td style="text-align: left;">US, EU</td>
<td style="text-align: left;">Distributor + direct</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Generac</td>
<td style="text-align: right;">2-5%</td>
<td style="text-align: left;">US sub-1 MW; growing in 2-3 MW</td>
<td style="text-align: left;">Direct + dealer</td>
</tr>
<tr class="even">
<td style="text-align: left;">MHI (Mitsubishi)</td>
<td style="text-align: right;">2-5%</td>
<td style="text-align: left;">Japan, SE Asia, ME</td>
<td style="text-align: left;">Direct</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Others (FG Wilson, Doosan, INNIO, HITEC)</td>
<td style="text-align: right;">residual</td>
<td style="text-align: left;">Sub-1 MW or niche flywheel</td>
<td style="text-align: left;">Various</td>
</tr>
</tbody>
</table>
<p><em>Source: Triangulated from Mordor Intelligence <span class="citation" data-cites="mordor-dc-gen">[@mordor-dc-gen]</span>, Research and Markets / ABI Research <span class="citation" data-cites="rm-2025-2030">[@rm-2025-2030]</span>, and OEM-reported segment revenues. Treat as directional.</em></p>
<p>The combined share of the top five is consistently estimated at 60-75% globally; the rest is fragmented among regional packagers (FG Wilson, Himoinsa, Pramac, INNIO/Jenbacher in gas) and aftermarket repackagers (AVK, ClarkePower, Curtis Power, Pacific Power Group).</p>
<p>A useful frame is that there is one tier of supplier that builds the engine and packages the genset (Caterpillar, Cummins, Rolls-Royce mtu, MHI, increasingly Generac via Baudouin), and another tier that buys engines and packages them (FG Wilson with Perkins, AVK with mtu, Himoinsa with various). The packaged sub-segment has lower margins, less product differentiation and is the channel through which Chinese and Indian volume could plausibly attack the market.</p>
</section>
<section id="emissions-tier-4-final-is-barely-a-constraint" class="level2">
<h2 class="anchored" data-anchor-id="emissions-tier-4-final-is-barely-a-constraint">Emissions: Tier 4 Final is barely a constraint</h2>
<p>For data-centre backup specifically, EPA’s “emergency engine” provisions under 40 CFR Part 60 Subpart IIII allow Tier 2 engines to be installed and operated under the 100-hours-per-year non-emergency cap, plus unlimited emergency hours <span class="citation" data-cites="epa-tier4-guide kirkland-epa-2025">[@epa-tier4-guide; @kirkland-epa-2025]</span>. Almost every US data-centre standby unit is therefore Tier 2 or Tier 3, not Tier 4 Final. The cost premium to install Tier 4 Final (selective catalytic reduction, diesel particulate filter, urea/DEF dosing, additional 1-3 m of exhaust train, higher fuel burn) is meaningful — industry estimates put the kit alone at 15-25% of genset cost — but for the moment is mostly avoided.</p>
<p>The exceptions are non-attainment zones (notably parts of California, the New York/New Jersey corridor, Northern Virginia after recent local rule changes) and any unit that participates in grid demand-response. EPA guidance issued in May 2025 clarified that emergency-use generators may dispatch to support local grid stress without losing their emergency status, provided certain conditions are met; this materially eases the regulatory worry that hyperscalers’ “behind-the-meter” arrangements might trigger Tier 4 obligations <span class="citation" data-cites="sidley-epa-2025 kirkland-epa-2025">[@sidley-epa-2025; @kirkland-epa-2025]</span>.</p>
<p>European Stage V is stricter: in practice all new gensets sold for permanent installation in the EU now require SCR + DPF aftertreatment. This has lifted European data-centre genset prices roughly 10-15% above US equivalents and has lengthened design cycles for OEMs. Rolls-Royce mtu, with its German engineering base, is relatively well-positioned; Caterpillar and Cummins have invested heavily but their Stage V product mix is narrower than the US Tier 2 mix.</p>
<p>Note also: HVO (hydrogenated vegetable oil) is increasingly specified by hyperscalers as a “drop-in” diesel substitute. All major OEMs — Caterpillar, Cummins, mtu, Kohler, Generac — now warranty HVO operation on most current engines <span class="citation" data-cites="rr-mankato-2025 cummins-s17">[@rr-mankato-2025; @cummins-s17]</span>.</p>
</section>
<section id="lead-times-18-30-months-and-not-easing-materially" class="level2">
<h2 class="anchored" data-anchor-id="lead-times-18-30-months-and-not-easing-materially">Lead times: 18-30 months and not easing materially</h2>
<p>The single most telling fact about this market in 2026 is that order books extend into 2028. Cummins CEO Jennifer Rumsey said on the Q4 2025 call that “we’re taking orders now well into 2028; the demand remains very strong for diesel backup power” <span class="citation" data-cites="cummins-q4-2025">[@cummins-q4-2025]</span>. Caterpillar’s reported order backlog hit $51 billion at year-end 2025 (+71% YoY) and $63 billion at Q1 2026 (+79% YoY); Power &amp; Energy is the segment most exposed <span class="citation" data-cites="cat-q4-2025 cat-backlog-q1-2026">[@cat-q4-2025; @cat-backlog-q1-2026]</span>.</p>
<p><strong>Table 3. Data centre genset lead times — 2 MW class units</strong></p>
<table class="caption-top table">
<colgroup>
<col style="width: 22%">
<col style="width: 52%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: left;">Period</th>
<th style="text-align: left;">Typical lead time</th>
<th style="text-align: left;">Comment</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Pre-2022</td>
<td style="text-align: left;">10-14 months</td>
<td style="text-align: left;">Stable; competitive bidding common.</td>
</tr>
<tr class="even">
<td style="text-align: left;">2023</td>
<td style="text-align: left;">14-18 months</td>
<td style="text-align: left;">First AI orders begin lengthening queues.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Q4 2024</td>
<td style="text-align: left;">18-22 months</td>
<td style="text-align: left;">Hyperscalers buying multi-year forward.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Q4 2025</td>
<td style="text-align: left;">22-30 months</td>
<td style="text-align: left;">Cummins QSK95 specifically cited at 18 months pre-expansion.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Q1-Q2 2026</td>
<td style="text-align: left;">24-30 months</td>
<td style="text-align: left;">Generac quotes 50-60 weeks (12-14 months) for its new lineup — a deliberate market-entry play.</td>
</tr>
</tbody>
</table>
<p><em>Source: OEM earnings transcripts <span class="citation" data-cites="cummins-q4-2025 cat-q4-2025">[@cummins-q4-2025; @cat-q4-2025]</span>, Mordor Intelligence <span class="citation" data-cites="mordor-dc-gen">[@mordor-dc-gen]</span>, Generac press release <span class="citation" data-cites="generac-dc-launch">[@generac-dc-launch]</span>.</em></p>
<p>Capacity expansions announced 2024-2026:</p>
<ul>
<li><strong>Caterpillar:</strong> $725 million expansion of the Lafayette, Indiana large-engine plant (the 3500/C175 line) — the largest single capex commitment at the site since 1982. $3.5 billion total capex planned for 2026, up 25% YoY <span class="citation" data-cites="cat-q4-2025 cat-axios-2026">[@cat-q4-2025; @cat-axios-2026]</span>.</li>
<li><strong>Cummins:</strong> doubled 95-litre engine output in 2025; $150 million further expansion of the Fridley, Minnesota high-horsepower plant announced February 2026, lifting QSK95 capacity an additional 30%; full Centum S17 product family launched <span class="citation" data-cites="cummins-q4-2025 cummins-s17">[@cummins-q4-2025; @cummins-s17]</span>.</li>
<li><strong>Rolls-Royce mtu:</strong> $24 million investment in Mankato, Minnesota will lift production of Series 4000 generators by more than 120% by end-2026 versus 2024 base <span class="citation" data-cites="rr-mankato-2025 rr-dcd-mankato">[@rr-mankato-2025; @rr-dcd-mankato]</span>.</li>
<li><strong>Kohler/Rehlko:</strong> carved out of Kohler in May 2024, now Platinum Equity-controlled; KD-series being scaled but no explicit MW-of-capacity disclosure <span class="citation" data-cites="rehlko-platinum">[@rehlko-platinum]</span>.</li>
<li><strong>Generac:</strong> new SDMD2250-SDMD3250 product family launched April 2025; differentiated on lead time (50-60 weeks) more than performance <span class="citation" data-cites="generac-dc-launch">[@generac-dc-launch]</span>.</li>
</ul>
<p>The thing to notice is that even with all of this capex, supply does not catch demand inside the planning horizon. Caterpillar’s 125% capacity expansion over two years (per company commentary <span class="citation" data-cites="cat-axios-2026">[@cat-axios-2026]</span>) does not close the gap because order intake has more than doubled. New entrants making a credible 2027-2028 delivery offer would find buyers — the question is whether they can be credible.</p>
</section>
<section id="pricing-1000kw-for-the-box-1500-2500kw-installed" class="level2">
<h2 class="anchored" data-anchor-id="pricing-1000kw-for-the-box-1500-2500kw-installed">Pricing: $1,000/kW for the box, $1,500-2,500/kW installed</h2>
<p>The numbers below are indicative. Real pricing varies with enclosure (sub-arctic vs tropical), sound attenuation (Singapore 65 dBA boundary limit drives $50-200k of acoustic kit per unit), fuel system (sub-base tank vs day-tank-plus-bulk), switchgear voltage (480 V vs 13.8 kV medium-voltage) and aftermarket bundling.</p>
<p><strong>Table 4. Indicative installed cost — 3 MW data-centre standby genset, US/AU</strong></p>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 21%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: left;">Cost component</th>
<th style="text-align: right;">$/kW</th>
<th style="text-align: left;">Comment</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">Bare genset (engine + alternator + radiator + base controls)</td>
<td style="text-align: right;">350–450</td>
<td style="text-align: left;">Mid-volume hyperscale pricing 2022–2023.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Bare genset, 2026 spot</td>
<td style="text-align: right;">550–700</td>
<td style="text-align: left;">Post-AI demand surge; Caterpillar and Cummins lead.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Sound-attenuated weatherproof enclosure</td>
<td style="text-align: right;">80–150</td>
<td style="text-align: left;">Higher in Singapore/HK due to 65 dBA limit.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Day tank + sub-base belly tank (24-72 hr)</td>
<td style="text-align: right;">60–100</td>
<td style="text-align: left;">Excludes bulk farm and pipework.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Critical-grade exhaust + silencer + flex</td>
<td style="text-align: right;">40–70</td>
<td style="text-align: left;">Tier 2; Tier 4 Final would add 100-150.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Switchgear, paralleling, ATS, MV interface</td>
<td style="text-align: right;">200–350</td>
<td style="text-align: left;">Highly site-dependent.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Installation labour, foundation, integration</td>
<td style="text-align: right;">150–300</td>
<td style="text-align: left;">US union markets at top end.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Commissioning, load-bank acceptance test, freight</td>
<td style="text-align: right;">60–120</td>
<td style="text-align: left;"></td>
</tr>
<tr class="odd">
<td style="text-align: left;"><strong>Total installed, Tier 2 emergency standby</strong></td>
<td style="text-align: right;"><strong>~1,500–2,200</strong></td>
<td style="text-align: left;">A 3 MW unit lands at ~$4.5–6.5 million installed.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Add for Tier 4 Final (SCR/DPF/DEF)</td>
<td style="text-align: right;">+200–350</td>
<td style="text-align: left;">Where required (CA, parts of NY/NJ, EU Stage V).</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Add for medium-voltage paralleling switchgear</td>
<td style="text-align: right;">+100–250</td>
<td style="text-align: left;">Hyperscale 13.8/22 kV bus designs.</td>
</tr>
</tbody>
</table>
<p><em>Source: Cummins technical brief “Diesel Generators in the Data Center” <span class="citation" data-cites="cummins-dc-bigger">[@cummins-dc-bigger]</span>; vendor pricing benchmarks reported by Latitude Media <span class="citation" data-cites="latitude-diesel-boom">[@latitude-diesel-boom]</span>; analyst commentary triangulated against EIA construction-cost data <span class="citation" data-cites="eia-gen-cost">[@eia-gen-cost]</span>. Treat the 2026 spot as a ±20% range; OEMs do not publish.</em></p>
<p>Direction of travel since 2022: roughly +30-40% on the bare genset, more like +50% on enclosed and switchgear-integrated packages. Drivers: copper (alternator windings), electronics (engine controls, paralleling), specialist labour, and pure pricing power — incumbents are not visibly discounting.</p>
<p>For a sense of scale: a 100 MW data-centre campus typically installs 30-40 generators of 2.5-3 MW each (N+1 or 2N redundancy), so genset capex is in the order of $150-250 million of a total $1-1.5 billion build <span class="citation" data-cites="bluecap-dc kio-dc-costs">[@bluecap-dc; @kio-dc-costs]</span>. The OEMs are capturing perhaps 10-20% of total facility capex.</p>
</section>
<section id="aftermarket-where-the-real-moat-sits" class="level2">
<h2 class="anchored" data-anchor-id="aftermarket-where-the-real-moat-sits">Aftermarket: where the real moat sits</h2>
<p>The aftermarket — service contracts, parts, fuel polishing, load-bank testing, overhaul — is the structural moat. Industry surveys put aftermarket gross margins at 35-45% versus 15-25% on the box. Caterpillar’s dealer network captures the bulk of this through multi-decade service agreements bundled at point of sale. The mechanism is that customers signing 20-year DC standby fleet agreements lock in OEM parts, OEM-trained technicians, and OEM-certified fuel testing, with switching costs that approach the residual value of the genset itself.</p>
<p>Service requirements for data-centre standby gensets typically include <span class="citation" data-cites="generator-source-maint csd-dc-maint">[@generator-source-maint; @csd-dc-maint]</span>:</p>
<ul>
<li>Quarterly inspection (visual, fluid, controls)</li>
<li>Semi-annual oil and filter change (even on low hours)</li>
<li>Annual load-bank test at 100% rated load for 2-4 hours (NFPA 110 and many local codes are explicit on this)</li>
<li>Annual fuel testing and triennial fuel polishing (diesel degrades from ~6 months; polishing extends usable life to 5+ years)</li>
<li>10-year major overhaul (depending on starts and run hours)</li>
</ul>
<p>A typical service contract for a 3 MW unit runs $25,000-50,000/yr for parts and labour, $5,000-15,000/yr for fuel testing and polishing, plus load-bank costs ($5,000-10,000 per event). Across a hyperscale fleet of 30-40 units that is $1-2 million/yr in recurring revenue per site, almost all of which flows through the original OEM’s authorised channel.</p>
<p>Caterpillar’s competitive edge here is not the engine — it is the dealer footprint, which is larger by a factor of 3-5x versus Cummins or mtu in most regions. WesTrac/EPSA in Australia, Foley Industries in the US Northeast, Boyd Cat in the US Mid-Atlantic, Toromont in eastern Canada — these are billion-dollar businesses whose service technicians are within a 4-hour drive of essentially every Caterpillar standby genset they have ever sold. Cummins relies more on direct service plus a smaller distributor footprint. Rolls-Royce mtu is competitive in Germany and parts of the EU but materially thinner everywhere else; Penske in Australia is its strongest non-European territory.</p>
<p>A new entrant could plausibly compete on the box. Competing on the 20-year service relationship is the harder problem.</p>
</section>
<section id="recent-corporate-activity-worth-flagging" class="level2">
<h2 class="anchored" data-anchor-id="recent-corporate-activity-worth-flagging">Recent corporate activity worth flagging</h2>
<ul>
<li><strong>Caterpillar / American Intelligence &amp; Power alliance (March 2026):</strong> 2 GW of dedicated AI infrastructure committed via a strategic alliance with Caterpillar and Boyd CAT, with engines for a West Virginia campus tied to Microsoft and NVIDIA-class workloads <span class="citation" data-cites="cat-aip-alliance power-eng-wv">[@cat-aip-alliance; @power-eng-wv]</span>.</li>
<li><strong>Caterpillar / Weichai Baudouin distribution (Nov 2025):</strong> $85 million acquisition of Weichai’s European distribution network for Baudouin engines — odd because Baudouin is the engine Generac is using in the new SDMD product. Reads as a defensive move against Baudouin volume in Europe.</li>
<li><strong>Cummins S17 launch (Sep 2025):</strong> clean-sheet 17-litre platform delivering 1,000 kW from a notably small footprint. Targeted at urban edge sites where the 95-litre is physically too large. Not a direct hyperscale play but expands Cummins’ addressable market downward into the 1 MW segment that had been Kohler/Generac territory <span class="citation" data-cites="cummins-s17">[@cummins-s17]</span>.</li>
<li><strong>Kohler → Rehlko separation (May 2024 → Sept 2024 rebrand):</strong> Platinum Equity took majority control of the former Kohler Energy business, which then rebranded as Rehlko. Now operating Power Systems (KD-series), Kohler UPS, Clarke Energy (gas engines), Heila Technologies (microgrid controls) and Curtis Instruments as a more focused energy platform <span class="citation" data-cites="rehlko-platinum rehlko-dcd">[@rehlko-platinum; @rehlko-dcd]</span>. Private-equity ownership likely means more aggressive pricing and faster product cycles.</li>
<li><strong>Generac DC entry (April 2025):</strong> Generac was a sub-2 MW player. The SDMD2250-SDMD3250 lineup with Baudouin M55 engines and a 50-60 week quoted lead time is a clear shot at the underserved segment of buyers who can’t wait for Caterpillar <span class="citation" data-cites="generac-dc-launch">[@generac-dc-launch]</span>.</li>
<li><strong>Rolls-Royce mtu Mankato (March 2025):</strong> $24 million spend to lift US Series 4000 output more than 120%; aimed squarely at the US data-centre opportunity it cannot serve from Friedrichshafen <span class="citation" data-cites="rr-mankato-2025">[@rr-mankato-2025]</span>.</li>
<li><strong>Wärtsilä gas reciprocating prime-power orders (2025):</strong> 507 MW (27 × Wärtsilä 50SG) for a US data-centre developer in November 2025; 429 MW separately reported earlier in the year. Wärtsilä is selling not standby but on-site prime power as a workaround for grid connection lead times. This is a different product than diesel standby but is increasingly a substitute purchase for hyperscalers who cannot get a grid connection <span class="citation" data-cites="wartsila-507mw wartsila-429mw">[@wartsila-507mw; @wartsila-429mw]</span>.</li>
</ul>
<p>New entrants to watch but not yet credible at 1 MW+:</p>
<ul>
<li><strong>Chinese OEMs (Weichai Baudouin, Yuchai, Wuxi Power):</strong> real engineering capability at the engine level, but no Western data-centre certification track record, weak global service. The Generac/Baudouin partnership is the most credible Western channel to a Chinese engine to date.</li>
<li><strong>Indian (Mahindra, Kirloskar):</strong> sub-1 MW competence, expanding upward, structurally challenged in the largest markets.</li>
<li><strong>HD Hyundai Infracore (formerly Doosan):</strong> Korean, technically credible, has not yet committed serious capital to 2 MW+ DC standby.</li>
<li><strong>PowerSecure (a Southern Company subsidiary):</strong> packagers and developers, not engine OEM. Compete on integration and microgrid services rather than the box.</li>
</ul>
</section>
<section id="australian-market-specifics" class="level2">
<h2 class="anchored" data-anchor-id="australian-market-specifics">Australian market specifics</h2>
<p>The Australian data-centre market has a structure that mirrors the global incumbent oligopoly with two clear local twists. First, the Caterpillar dealer network — WesTrac in WA/NSW/ACT and Energy Power Systems Australia (EPSA) elsewhere — is unusually strong, a function of the long-standing mining customer base which created technician depth and parts inventory. Second, Penske Power Systems holds the exclusive distributorship for Rolls-Royce mtu, and has used that to become the dominant supplier to NEXTDC.</p>
<p><strong>Table 5. Australian data-centre operator generator alignment (publicly disclosed)</strong></p>
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 43%">
<col style="width: 17%">
<col style="width: 19%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: left;">Operator</th>
<th style="text-align: left;">Lead genset supplier</th>
<th style="text-align: left;">Channel</th>
<th style="text-align: left;">Evidence</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: left;">NEXTDC</td>
<td style="text-align: left;">Rolls-Royce mtu (20V4000 series)</td>
<td style="text-align: left;">Penske Power Systems</td>
<td style="text-align: left;">Penske publicly disclosed 40+ units shipped to NEXTDC sites, with M3 Melbourne taking 3× 20V4000 at ~3 MW each <span class="citation" data-cites="penske-mtu">[@penske-mtu]</span>. NEXTDC M3 alone is 150 MW critical load.</td>
</tr>
<tr class="even">
<td style="text-align: left;">AirTrunk</td>
<td style="text-align: left;">Mixed, leaning mtu</td>
<td style="text-align: left;">Penske + others</td>
<td style="text-align: left;">Penske discloses AirTrunk as a customer; specific mix not public. Now Blackstone-owned post the A$24 billion acquisition (Sept 2024).</td>
</tr>
<tr class="odd">
<td style="text-align: left;">CDC</td>
<td style="text-align: left;">Predominantly Caterpillar</td>
<td style="text-align: left;">WesTrac/EPSA</td>
<td style="text-align: left;">Public-domain commentary suggests Cat-aligned, particularly for Canberra defence-grade sites; no comprehensive disclosure.</td>
</tr>
<tr class="even">
<td style="text-align: left;">Equinix</td>
<td style="text-align: left;">Mixed Caterpillar / Cummins / mtu</td>
<td style="text-align: left;">Multi-vendor by design</td>
<td style="text-align: left;">Equinix specifies multiple OEMs globally for supply resilience.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Macquarie Data Centres</td>
<td style="text-align: left;">Caterpillar (historic), unconfirmed for IC3 East</td>
<td style="text-align: left;">WesTrac/EPSA</td>
<td style="text-align: left;">Defence-aligned Canberra/Sydney workloads; specific brand for IC3 East not in the public domain.</td>
</tr>
<tr class="even">
<td style="text-align: left;">DCI Data Centers</td>
<td style="text-align: left;">Caterpillar (Sydney, Adelaide)</td>
<td style="text-align: left;">WesTrac/EPSA</td>
<td style="text-align: left;">Publicly visible Cat-branded enclosures at Sydney sites.</td>
</tr>
<tr class="odd">
<td style="text-align: left;">Global Switch</td>
<td style="text-align: left;">Cummins (Sydney)</td>
<td style="text-align: left;">Cummins direct</td>
<td style="text-align: left;">Long-standing Cummins reference; Cummins case study material on the Sydney West site has referenced their installation.</td>
</tr>
</tbody>
</table>
<p><em>Source: Penske Power Systems disclosures <span class="citation" data-cites="penske-mtu">[@penske-mtu]</span>, NEXTDC public M3 commissioning video <span class="citation" data-cites="nextdc-m3-video">[@nextdc-m3-video]</span>, operator project announcements, and Cummins reference customer materials <span class="citation" data-cites="cummins-digital-realty">[@cummins-digital-realty]</span>. Where the genset brand is not publicly disclosed, this table flags rather than guesses.</em></p>
<p>Pricing for Australian-installed Tier 2 standby gensets sits at the upper end of the global range — typically $2,000-2,500/kW installed for a 3 MW class unit, a function of higher transport, lower local fabrication content, and the cost of Australian compliance (acoustic and bushfire-zone considerations in Sydney and Melbourne; cyclone ratings in Brisbane and the Pilbara industrial market). Lead times reported by Penske and EPSA in 2026 are broadly consistent with the US figures: 22-30 months for new orders into 2028 windows.</p>
<p>The structural point about the Australian market is that it is a price-taker on equipment but a meaningful service-revenue market. Penske and WesTrac/EPSA each operate $100m+ annual service businesses tied directly to the data-centre standby installed base. A new entrant in Australia faces not only the Caterpillar dealer moat but also the practical reality that Penske is the only credible mtu service alternative, and Cummins direct is a smaller team than its global parent suggests.</p>
</section>
<section id="what-this-means-for-an-entrant" class="level2">
<h2 class="anchored" data-anchor-id="what-this-means-for-an-entrant">What this means for an entrant</h2>
<p>The market today rewards capacity. Incumbents are not under price pressure. Aftermarket margins are protected by long-tail dealer networks. Lead times are quoted on a multi-year basis and customers are pre-paying.</p>
<p>That said, the structural risk to the incumbents over a 5-7 year horizon is concentrated. Three things would need to be true for a new entrant to make material inroads:</p>
<ol type="1">
<li><strong>A credible engine.</strong> Either licensed from a tier-1 OEM (the Generac/Baudouin route), or imported from a Chinese/Korean OEM that has accumulated DC standby references. The engine is necessary but not sufficient.</li>
<li><strong>A service network.</strong> The hard part. Either acquire an existing independent service business (US: there are perhaps 15-20 of these of meaningful scale), or build through a captive subsidiary as Rolls-Royce mtu effectively did through AVK in Europe.</li>
<li><strong>A first hyperscale anchor.</strong> All majors will sole-source from established OEMs unless there is a specific demand-shock event. The Wärtsilä prime-power example shows that a niche product can break in if it solves an acute customer pain (grid connection delay).</li>
</ol>
<p>A more realistic entry is not as an OEM but as a capacity arbitrageur — buying genset capacity from a tier-2 OEM (Baudouin, Yuchai, HD Hyundai) and packaging it with switchgear, controls and service for hyperscalers willing to take 6-12 months of lead time off the incumbent quote. Generac’s SDMD strategy is exactly this. The mtu/AVK channel is exactly this. The margin in the box is unspectacular; the margin in the service relationship is the whole game.</p>
</section>
<section id="open-questions-where-this-synthesis-is-weakest" class="level2">
<h2 class="anchored" data-anchor-id="open-questions-where-this-synthesis-is-weakest">Open questions where this synthesis is weakest</h2>
<ul>
<li>Precise market shares — public sources differ by 5-15 percentage points per OEM and none discloses underlying methodology.</li>
<li>Tier 4 Final cost premium as a percentage of box price — I have triangulated from sub-component costs rather than from OEM disclosure; the 15-25% range should be taken as indicative.</li>
<li>Australian operator brand alignment for AirTrunk, CDC and Macquarie — partial public disclosure only; the table flags where the data is uncertain.</li>
<li>Aftermarket margins — drawn from heavy-equipment industry analogues rather than DC-specific disclosure; segment reporting is too coarse to isolate DC standby service revenue from broader power systems aftermarket.</li>
<li>2026 spot pricing per kW — OEMs do not publish; the $550-700/kW bare-genset range is based on RFP-level chatter reported in trade press and analyst notes rather than verifiable transactions.</li>
</ul>
<hr>
</section>
<section id="references" class="level2">
<h2 class="anchored" data-anchor-id="references">References</h2>
<ol type="1">
<li><a href="https://www.caterpillar.com/en/news/corporate-press-releases/h/4q25-results-caterpillar-inc.html">Caterpillar Inc., Q4 and Full-Year 2025 Results, press release</a></li>
<li><a href="https://investors.caterpillar.com/news/news-details/2026/Caterpillar-Reports-Fourth-Quarter-and-Full-Year-2025-Results/default.aspx">Caterpillar Inc., Q1 2026 backlog and capex commentary, investor materials</a></li>
<li><a href="https://investors.caterpillar.com/news/news-details/2026/American-Intelligence--Power-Forms-Strategic-Alliance-with-Caterpillar-and-Boyd-CAT-to-Deploy-2-Gigawatts-of-Dedicated-Power-for-Hyperscale-AI-Infrastructure/default.aspx">Caterpillar Inc., American Intelligence &amp; Power 2 GW Alliance press release</a></li>
<li><a href="https://www.cat.com/en_US/products/new/power-systems/electric-power/diesel-generator-sets/1000028916.html">Caterpillar C175-16 spec sheet, 60 Hz</a></li>
<li><a href="https://www.cat.com/en_US/products/new/power-systems/electric-power/diesel-generator-sets/1000033111.html">Caterpillar 3516E spec sheet, 60 Hz</a></li>
<li><a href="https://www.cat.com/en_US/by-industry/electric-power/Articles/White-papers/epa-tier-4-and-the-electric-power-industry.html">Caterpillar, EPA Tier 4 and the Electric Power Industry white paper</a></li>
<li><a href="https://www.axios.com/2026/04/30/caterpillar-ai-data-centers">Axios, “Don’t look now, but Caterpillar is becoming an AI darling” (Apr 2026)</a></li>
<li><a href="https://www.cummins.com/en-na/news/releases/2026/02/05/cummins-reports-strong-fourth-quarter-and-full-year-2025-results-records">Cummins Inc., Q4 and Full-Year 2025 Results press release</a></li>
<li><a href="https://ng.investing.com/news/company-news/cummins-q1-2026-slides-power-generation-surge-offsets-truck-weakness-93CH-2499275">Cummins Inc., Q1 2026 slides via Investing.com</a></li>
<li><a href="https://www.cummins.com/en-na/news/releases/2025/06/25/cummins-redefines-power-density-announcement-groundbreaking-17-liter">Cummins Inc., S17 Centum Series press release (Jun 2025)</a></li>
<li><a href="https://www.cummins.com/generators/qsk95">Cummins QSK95 product page</a></li>
<li><a href="https://www.cummins.com/sites/default/files/2023-05/2250-2500kVA-QSK60_Rev-03.pdf">Cummins QSK60 2250-2500 kVA spec PDF</a></li>
<li><a href="https://www.cummins.com/sites/default/files/2018-08/201707%20PowerHour_Understanding%20ISO%208528%20GeneratorSetRatings.pdf">Cummins, Understanding ISO 8528 Generator Set Ratings (PowerHour white paper)</a></li>
<li><a href="https://mart.cummins.com/imagelibrary/data/assetfiles/0056714.pdf">Cummins, “Diesel Generators in the Data Center — When is the Bigger Generator the Better Generator?” technical brief</a></li>
<li><a href="https://www.cummins.com/en-na/news/2025/11/12/powering-growth-cummins-solutions-data-center-backup-power">Cummins, Powering Growth: Data Center Backup Power (Nov 2025)</a></li>
<li><a href="https://www.cummins.com/case-studies/cummins-power-generation-delivers-critical-protection-power-digital-realty">Cummins Power Generation case study, Digital Realty Sydney</a></li>
<li><a href="https://www.rolls-royce.com/media/press-releases/2025/03-06-2025-rr-powers-data-center-growth-with-increased-investment-in-us-manufacturing.aspx">Rolls-Royce, Mankato Minnesota investment press release (Mar 2025)</a></li>
<li><a href="https://www.datacenterdynamics.com/en/news/rolls-royce-to-double-production-of-backup-diesel-gen-sets-to-supply-us-data-center-market/">Data Center Dynamics, “Rolls Royce to double production of backup diesel gen sets to supply US data center market”</a></li>
<li><a href="https://www.mtu-solutions.com/au/en/applications/power-generation/power-generation-applications/data-centers.html">mtu Series 4000 generator sets product page</a></li>
<li><a href="https://www.mtu-solutions.com/content/dam/mtu/products/power-generation/powergeneration-product-list-latest/32310781_PG_spec_20V4000DS4000_4000kVA_3D_FC_50Hz.pdf/_jcr_content/renditions/original./32310781_PG_spec_20V4000DS4000_4000kVA_3D_FC_50Hz.pdf">mtu 20V4000 DS4000 4000 kVA 50 Hz spec sheet PDF</a></li>
<li><a href="https://www.curtispowersolutions.com/generator-set-ratings">Curtis Power Solutions, MTU Onsite Energy rating definitions</a></li>
<li><a href="https://www.powersystems.rehlko.com/product/kd3500">Kohler / Rehlko KD3500 product page</a></li>
<li><a href="https://resources.kohler.com/power/kohler/industrial/pdf/g5591.pdf">Kohler KD3500 specification sheet PDF</a></li>
<li><a href="https://www.platinumequity.com/news/kohler-energy-rebrands-as-rehlko/">Platinum Equity, Kohler Energy rebrand as Rehlko press release</a></li>
<li><a href="https://www.datacenterdynamics.com/en/news/kohler-sells-majority-stake-in-energy-unit-to-platinum-equity/">Data Center Dynamics, “Kohler sells majority stake in energy unit to Platinum Equity”</a></li>
<li><a href="https://www.generac.com/about/news/new-products-designed-for-the-data-center-market/">Generac, “New Products Designed for the Data Center Market” (Apr 2025)</a></li>
<li><a href="https://www.generac.com/industrial-products/stationary-generators/stationary-generator-3250kw-diesel-87.5l/">Generac SDMD3250 product page</a></li>
<li><a href="https://www.datacenterfrontier.com/energy/article/55281190/generac-sharpens-focus-on-data-center-power-with-scalable-diesel-and-natural-gas-generators">Data Center Frontier, “Generac Sharpens Focus on Data Center Power”</a></li>
<li><a href="https://www.mhi.com/news/22032401.html">Mitsubishi Heavy Industries, MGS-R Series launch press release</a></li>
<li><a href="https://www.mhi.com/products/energy/generation_generator_mgs.html">Mitsubishi Heavy Industries MGS product page</a></li>
<li><a href="https://www.wartsila.com/media/news/20-11-2025-wartsila-continues-growth-in-the-data-center-segment-with-a-507-mw-order-in-the-us-offering-engines-as-a-reliable-power-solution-3686573">Wärtsilä, 507 MW data centre order press release (Nov 2025)</a></li>
<li><a href="https://www.wartsila.com/media/news/15-07-2025-wartsila-engines-selected-to-deliver-reliable-power-for-u-s-data-center-3632885">Wärtsilä, Ohio 429 MW data centre engine plant (Jul 2025)</a></li>
<li><a href="https://www.penskeanz.com/solutions/energy-solutions/">Penske Power Systems Australia energy solutions page</a></li>
<li><a href="https://www.energypower.com.au/">Energy Power Systems Australia (EPSA) home page</a></li>
<li><a href="https://www.cat.com/en_AU/by-industry/electric-power/electric-power-industries/data-centers.html">Cat Australia, Data Centre Energy Solutions page</a></li>
<li><a href="https://www.mordorintelligence.com/industry-reports/data-center-generator-market">Mordor Intelligence, Data Center Generator Market report</a></li>
<li><a href="https://www.businesswire.com/news/home/20250715362216/en/Data-Center-Generator-Market-Landscape-2025-2030-Featuring-Key-Providers---ABB-Caterpillar-Cummins-Generac-Power-Systems-HITEC-Power-Protection-Rehlko-Rolls-Royce-and-Himoinsa---ResearchAndMarkets.com">Research and Markets / BusinessWire, Data Center Generator Market Landscape 2025-2030</a></li>
<li><a href="https://www.latitudemedia.com/news/the-data-center-boom-is-a-diesel-generator-boom/">Latitude Media, “The data center boom is a diesel generator boom”</a></li>
<li><a href="https://insideclimatenews.org/news/12112025/data-center-diesel-generators-noise-pollution/">Inside Climate News, “Data Centers’ Use of Diesel Generators for Backup Power Is Commonplace—and Problematic”</a></li>
<li><a href="https://www.kirkland.com/publications/kirkland-alert/2025/05/new-epa-guidance-clarifies-when-data-centers-and-other-operators-may-utilize-emergency-backup">Kirkland &amp; Ellis LLP, “New EPA Guidance Clarifies When Data Centers… May Utilize Emergency Backup Generators”</a></li>
<li><a href="https://www.sidley.com/en/insights/newsupdates/2025/05/us-epa-issues-new-guidance-on-data-center-emergency-generator-operations">Sidley Austin LLP, “EPA Clarifies Rules for Backup Generator Use” (May 2025)</a></li>
<li><a href="https://generatorsource.com/fuel/diesel/the-facility-managers-guide-to-epa-tier-4-final-vs-tier-2-3-standby/">Generator Source, “The Facility Manager’s Guide to EPA Tier 4 Final vs.&nbsp;Tier 2/3 Standby”</a></li>
<li><a href="https://generatorsource.com/industries/data-center-generator-maintenance/">Generator Source, “Data Center Generator Maintenance &amp; Sizing”</a></li>
<li><a href="https://csdieselgenerators.com/guide-to-data-center-generator-maintenance/">Central States Diesel Generators, “Guide to Data Center Generator Maintenance”</a></li>
<li><a href="https://www.power-eng.com/onsite-power/caterpillar-engines-to-support-2-gw-of-onsite-power-at-west-virginia-data-center-campus-tied-to-microsoft-nvidia/">Power Engineering, “Caterpillar engines to support 2 GW of onsite power at West Virginia data center campus”</a></li>
<li><a href="https://www.powermag.com/data-centers-are-turning-to-gas-generators-for-prime-power-to-eliminate-long-lead-times-for-grid-connections/">Power Magazine, “Data Centers Are Turning to Gas Generators for Prime Power”</a></li>
<li><a href="https://www.eia.gov/electricity/generatorcosts/">U.S. Energy Information Administration, Construction cost data for electric generators</a></li>
<li><a href="https://www.bluecapeconomicadvisors.com/post/cost-data-center">BlueCap Economic Advisors, “Cost Data Center”</a></li>
<li><a href="https://www.kio.tech/en-us/blog/data-center/costs-of-a-data-center">Kio.tech, “Costs of a Data Center”</a></li>
<li><a href="https://www.youtube.com/watch?v=DWsK4h-HVQE">NEXTDC M3 Melbourne generator installation video</a></li>
</ol>
</section>

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
window.document.addEventListener("DOMContentLoaded", function (event) {
  const toggleBodyColorMode = (bsSheetEl) => {
    const mode = bsSheetEl.getAttribute("data-mode");
    const bodyEl = window.document.querySelector("body");
    if (mode === "dark") {
      bodyEl.classList.add("quarto-dark");
      bodyEl.classList.remove("quarto-light");
    } else {
      bodyEl.classList.add("quarto-light");
      bodyEl.classList.remove("quarto-dark");
    }
  }
  const toggleBodyColorPrimary = () => {
    const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
    if (bsSheetEl) {
      toggleBodyColorMode(bsSheetEl);
    }
  }
  toggleBodyColorPrimary();  
  const icon = "";
  const anchorJS = new window.AnchorJS();
  anchorJS.options = {
    placement: 'right',
    icon: icon
  };
  anchorJS.add('.anchored');
  const isCodeAnnotation = (el) => {
    for (const clz of el.classList) {
      if (clz.startsWith('code-annotation-')) {                     
        return true;
      }
    }
    return false;
  }
  const onCopySuccess = function(e) {
    // button target
    const button = e.trigger;
    // don't keep focus
    button.blur();
    // flash "checked"
    button.classList.add('code-copy-button-checked');
    var currentTitle = button.getAttribute("title");
    button.setAttribute("title", "Copied!");
    let tooltip;
    if (window.bootstrap) {
      button.setAttribute("data-bs-toggle", "tooltip");
      button.setAttribute("data-bs-placement", "left");
      button.setAttribute("data-bs-title", "Copied!");
      tooltip = new bootstrap.Tooltip(button, 
        { trigger: "manual", 
          customClass: "code-copy-button-tooltip",
          offset: [0, -8]});
      tooltip.show();    
    }
    setTimeout(function() {
      if (tooltip) {
        tooltip.hide();
        button.removeAttribute("data-bs-title");
        button.removeAttribute("data-bs-toggle");
        button.removeAttribute("data-bs-placement");
      }
      button.setAttribute("title", currentTitle);
      button.classList.remove('code-copy-button-checked');
    }, 1000);
    // clear code selection
    e.clearSelection();
  }
  const getTextToCopy = function(trigger) {
      const codeEl = trigger.previousElementSibling.cloneNode(true);
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
  }
  const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
    text: getTextToCopy
  });
  clipboard.on('success', onCopySuccess);
  if (window.document.getElementById('quarto-embedded-source-code-modal')) {
    const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
      text: getTextToCopy,
      container: window.document.getElementById('quarto-embedded-source-code-modal')
    });
    clipboardModal.on('success', onCopySuccess);
  }
    var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
    var mailtoRegex = new RegExp(/^mailto:/);
      var filterRegex = new RegExp('/' + window.location.host + '/');
    var isInternal = (href) => {
        return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
    }
    // Inspect non-navigation links and adorn them if external
 	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
    for (var i=0; i<links.length; i++) {
      const link = links[i];
      if (!isInternal(link.href)) {
        // undo the damage that might have been done by quarto-nav.js in the case of
        // links that we want to consider external
        if (link.dataset.originalHref !== undefined) {
          link.href = link.dataset.originalHref;
        }
      }
    }
  function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
    const config = {
      allowHTML: true,
      maxWidth: 500,
      delay: 100,
      arrow: false,
      appendTo: function(el) {
          return el.parentElement;
      },
      interactive: true,
      interactiveBorder: 10,
      theme: 'quarto',
      placement: 'bottom-start',
    };
    if (contentFn) {
      config.content = contentFn;
    }
    if (onTriggerFn) {
      config.onTrigger = onTriggerFn;
    }
    if (onUntriggerFn) {
      config.onUntrigger = onUntriggerFn;
    }
    window.tippy(el, config); 
  }
  const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
  for (var i=0; i<noterefs.length; i++) {
    const ref = noterefs[i];
    tippyHover(ref, function() {
      // use id or data attribute instead here
      let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
      try { href = new URL(href).hash; } catch {}
      const id = href.replace(/^#\/?/, "");
      const note = window.document.getElementById(id);
      if (note) {
        return note.innerHTML;
      } else {
        return "";
      }
    });
  }
  const xrefs = window.document.querySelectorAll('a.quarto-xref');
  const processXRef = (id, note) => {
    // Strip column container classes
    const stripColumnClz = (el) => {
      el.classList.remove("page-full", "page-columns");
      if (el.children) {
        for (const child of el.children) {
          stripColumnClz(child);
        }
      }
    }
    stripColumnClz(note)
    if (id === null || id.startsWith('sec-')) {
      // Special case sections, only their first couple elements
      const container = document.createElement("div");
      if (note.children && note.children.length > 2) {
        container.appendChild(note.children[0].cloneNode(true));
        for (let i = 1; i < note.children.length; i++) {
          const child = note.children[i];
          if (child.tagName === "P" && child.innerText === "") {
            continue;
          } else {
            container.appendChild(child.cloneNode(true));
            break;
          }
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(container);
        }
        return container.innerHTML
      } else {
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        return note.innerHTML;
      }
    } else {
      // Remove any anchor links if they are present
      const anchorLink = note.querySelector('a.anchorjs-link');
      if (anchorLink) {
        anchorLink.remove();
      }
      if (window.Quarto?.typesetMath) {
        window.Quarto.typesetMath(note);
      }
      if (note.classList.contains("callout")) {
        return note.outerHTML;
      } else {
        return note.innerHTML;
      }
    }
  }
  for (var i=0; i<xrefs.length; i++) {
    const xref = xrefs[i];
    tippyHover(xref, undefined, function(instance) {
      instance.disable();
      let url = xref.getAttribute('href');
      let hash = undefined; 
      if (url.startsWith('#')) {
        hash = url;
      } else {
        try { hash = new URL(url).hash; } catch {}
      }
      if (hash) {
        const id = hash.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note !== null) {
          try {
            const html = processXRef(id, note.cloneNode(true));
            instance.setContent(html);
          } finally {
            instance.enable();
            instance.show();
          }
        } else {
          // See if we can fetch this
          fetch(url.split('#')[0])
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.getElementById(id);
            if (note !== null) {
              const html = processXRef(id, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      } else {
        // See if we can fetch a full url (with no hash to target)
        // This is a special case and we should probably do some content thinning / targeting
        fetch(url)
        .then(res => res.text())
        .then(html => {
          const parser = new DOMParser();
          const htmlDoc = parser.parseFromString(html, "text/html");
          const note = htmlDoc.querySelector('main.content');
          if (note !== null) {
            // This should only happen for chapter cross references
            // (since there is no id in the URL)
            // remove the first header
            if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
              note.children[0].remove();
            }
            const html = processXRef(null, note);
            instance.setContent(html);
          } 
        }).finally(() => {
          instance.enable();
          instance.show();
        });
      }
    }, function(instance) {
    });
  }
      let selectedAnnoteEl;
      const selectorForAnnotation = ( cell, annotation) => {
        let cellAttr = 'data-code-cell="' + cell + '"';
        let lineAttr = 'data-code-annotation="' +  annotation + '"';
        const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
        return selector;
      }
      const selectCodeLines = (annoteEl) => {
        const doc = window.document;
        const targetCell = annoteEl.getAttribute("data-target-cell");
        const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
        const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
        const lines = annoteSpan.getAttribute("data-code-lines").split(",");
        const lineIds = lines.map((line) => {
          return targetCell + "-" + line;
        })
        let top = null;
        let height = null;
        let parent = null;
        if (lineIds.length > 0) {
            //compute the position of the single el (top and bottom and make a div)
            const el = window.document.getElementById(lineIds[0]);
            top = el.offsetTop;
            height = el.offsetHeight;
            parent = el.parentElement.parentElement;
          if (lineIds.length > 1) {
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const bottom = lastEl.offsetTop + lastEl.offsetHeight;
            height = bottom - top;
          }
          if (top !== null && height !== null && parent !== null) {
            // cook up a div (if necessary) and position it 
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            div.style.top = top - 2 + "px";
            div.style.height = height + 4 + "px";
            div.style.left = 0;
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            gutterDiv.style.top = top - 2 + "px";
            gutterDiv.style.height = height + 4 + "px";
          }
          selectedAnnoteEl = annoteEl;
        }
      };
      const unselectCodeLines = () => {
        const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
        elementsIds.forEach((elId) => {
          const div = window.document.getElementById(elId);
          if (div) {
            div.remove();
          }
        });
        selectedAnnoteEl = undefined;
      };
        // Handle positioning of the toggle
    window.addEventListener(
      "resize",
      throttle(() => {
        elRect = undefined;
        if (selectedAnnoteEl) {
          selectCodeLines(selectedAnnoteEl);
        }
      }, 10)
    );
    function throttle(fn, ms) {
    let throttle = false;
    let timer;
      return (...args) => {
        if(!throttle) { // first call gets through
            fn.apply(this, args);
            throttle = true;
        } else { // all the others get throttled
            if(timer) clearTimeout(timer); // cancel #2
            timer = setTimeout(() => {
              fn.apply(this, args);
              timer = throttle = false;
            }, ms);
        }
      };
    }
      // Attach click handler to the DT
      const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
      for (const annoteDlNode of annoteDls) {
        annoteDlNode.addEventListener('click', (event) => {
          const clickedEl = event.target;
          if (clickedEl !== selectedAnnoteEl) {
            unselectCodeLines();
            const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
            if (activeEl) {
              activeEl.classList.remove('code-annotation-active');
            }
            selectCodeLines(clickedEl);
            clickedEl.classList.add('code-annotation-active');
          } else {
            // Unselect the line
            unselectCodeLines();
            clickedEl.classList.remove('code-annotation-active');
          }
        });
      }
  const findCites = (el) => {
    const parentEl = el.parentElement;
    if (parentEl) {
      const cites = parentEl.dataset.cites;
      if (cites) {
        return {
          el,
          cites: cites.split(' ')
        };
      } else {
        return findCites(el.parentElement)
      }
    } else {
      return undefined;
    }
  };
  var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
  for (var i=0; i<bibliorefs.length; i++) {
    const ref = bibliorefs[i];
    const citeInfo = findCites(ref);
    if (citeInfo) {
      tippyHover(citeInfo.el, function() {
        var popup = window.document.createElement('div');
        citeInfo.cites.forEach(function(cite) {
          var citeDiv = window.document.createElement('div');
          citeDiv.classList.add('hanging-indent');
          citeDiv.classList.add('csl-entry');
          var biblioDiv = window.document.getElementById('ref-' + cite);
          if (biblioDiv) {
            citeDiv.innerHTML = biblioDiv.innerHTML;
          }
          popup.appendChild(citeDiv);
        });
        return popup.innerHTML;
      });
    }
  }
});
</script>
</div> <!-- /content -->




</body></html>